<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Risk Management Plan — Tangram eQMS</title>
  <link rel="icon" type="image/png" href="../../brand_assets/Tangram-T%20mark%20reverse_Square.png">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700;800;900&display=swap" rel="stylesheet">
  <link rel="stylesheet" href="qms-shared.css?v=1776901546755">
  <script src="https://cdnjs.cloudflare.com/ajax/libs/jspdf/2.5.1/jspdf.umd.min.js"></script>
  <style>
    /* ─── SUPPRESSIONS ─── */
    #lm-step-footer { display: none !important; }
    #lm-toggle-root { display: none !important; }
    #lm-step-banner { display: none !important; }
    #intro-slot      { display: none !important; }
    .learn-only      { display: none !important; }

    /* ─── TOPBAR EXTRAS ─── */
    .topbar-left { display: flex; align-items: center; gap: 0.65rem; flex: 1; min-width: 0; }
    .ver-badge { font-size: 0.68rem; font-weight: 700; background: rgba(11,39,64,0.07); border: 1px solid rgba(11,39,64,0.12); color: var(--mid-blue); padding: 0.2rem 0.6rem; border-radius: 5px; white-space: nowrap; flex-shrink: 0; }
    .status-pill { font-size: 0.68rem; font-weight: 700; padding: 0.2rem 0.6rem; border-radius: 20px; white-space: nowrap; flex-shrink: 0; }
    .status-pill.draft    { background: rgba(10,192,233,0.1);  color: var(--aqua-dark); }
    .status-pill.approved { background: rgba(16,185,129,0.12); color: #059669; }

    /* ─── MODULE HEADER ─── */
    .module-header { background: var(--primary); height: 46px; display: flex; align-items: center; padding: 0 1.5rem; flex-shrink: 0; }
    .module-header-title { font-size: 0.84rem; font-weight: 700; color: white; letter-spacing: -0.01em; }

    /* ─── ACTION BUTTONS ─── */
    .btn-export { display: inline-flex; align-items: center; gap: 0.4rem; background: transparent; color: var(--mid-blue); font-family: 'Inter', sans-serif; font-weight: 600; font-size: 0.78rem; padding: 0.5rem 1rem; border-radius: 7px; border: 1.5px solid rgba(11,39,64,0.18); cursor: pointer; transition: border-color 0.15s, color 0.15s, background 0.15s; white-space: nowrap; }
    .btn-export:hover { border-color: var(--aqua); color: var(--aqua-dark); background: rgba(10,192,233,0.04); }
    .btn-export svg { width: 13px; height: 13px; stroke: currentColor; fill: none; stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }

    /* ─── EXPORT MODAL ─── */
    .export-modal-overlay { position: fixed; inset: 0; z-index: 300; display: none; align-items: center; justify-content: center; background: rgba(11,39,64,0.2); backdrop-filter: blur(2px); }
    .export-modal-overlay.open { display: flex; }
    .export-modal { background: white; border-radius: 14px; box-shadow: 0 20px 60px rgba(11,39,64,0.2); padding: 1.75rem; width: 380px; max-width: calc(100vw - 2rem); }
    .export-modal-title { font-size: 1.05rem; font-weight: 800; color: var(--primary); letter-spacing: -0.02em; margin-bottom: 0.2rem; }
    .export-modal-sub { font-size: 0.76rem; color: rgba(11,39,64,0.42); margin-bottom: 1.5rem; }
    .export-group { margin-bottom: 1.25rem; }
    .export-group-label { font-size: 0.62rem; font-weight: 800; letter-spacing: 0.1em; text-transform: uppercase; color: rgba(11,39,64,0.38); margin-bottom: 0.55rem; }
    .export-radio-group { display: flex; gap: 0.5rem; }
    .export-radio-btn { flex: 1; display: flex; align-items: center; justify-content: center; gap: 0.42rem; padding: 0.55rem 0.75rem; border: 1.5px solid rgba(11,39,64,0.12); border-radius: 8px; cursor: pointer; font-size: 0.78rem; font-weight: 600; color: rgba(11,39,64,0.5); transition: border-color 0.15s, color 0.15s, background 0.15s; user-select: none; font-family: 'Inter', sans-serif; }
    .export-radio-btn:hover { border-color: rgba(11,39,64,0.25); color: var(--primary); }
    .export-radio-btn.selected { border-color: var(--aqua); color: var(--aqua-dark); background: rgba(10,192,233,0.06); }
    .export-radio-btn svg { width: 13px; height: 13px; stroke: currentColor; fill: none; stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }
    .export-modal-footer { display: flex; align-items: center; gap: 0.75rem; margin-top: 1.5rem; padding-top: 1.25rem; border-top: 1px solid rgba(11,39,64,0.07); }
    .btn-export-run { display: inline-flex; align-items: center; gap: 0.45rem; background: var(--primary); color: white; font-family: 'Inter', sans-serif; font-weight: 700; font-size: 0.82rem; padding: 0.6rem 1.4rem; border-radius: 8px; border: none; cursor: pointer; transition: background 0.15s, transform 0.15s; }
    .btn-export-run:hover { background: var(--mid-blue); transform: translateY(-1px); }
    .btn-export-run svg { width: 13px; height: 13px; stroke: currentColor; fill: none; stroke-width: 2.5; stroke-linecap: round; stroke-linejoin: round; }
    .btn-export-cancel { font-size: 0.78rem; font-weight: 600; color: rgba(11,39,64,0.4); background: none; border: none; cursor: pointer; font-family: 'Inter', sans-serif; transition: color 0.15s; }
    .btn-export-cancel:hover { color: var(--primary); }

    .btn-guidance { display: inline-flex; align-items: center; gap: 0.4rem; background: transparent; color: var(--mid-blue); font-family: 'Inter', sans-serif; font-weight: 600; font-size: 0.78rem; padding: 0.5rem 1rem; border-radius: 7px; border: 1.5px solid rgba(11,39,64,0.18); cursor: pointer; transition: border-color 0.15s, color 0.15s, background 0.15s; white-space: nowrap; }
    .btn-guidance:hover { border-color: var(--aqua); color: var(--aqua-dark); background: rgba(10,192,233,0.04); }
    .btn-guidance svg { width: 13px; height: 13px; stroke: currentColor; fill: none; stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }

    /* ─── MODULE SUBNAV ─── */
    .rm-subnav { background: white; border-bottom: 1px solid rgba(11,39,64,0.08); height: 40px; display: flex; align-items: center; padding: 0 1.5rem; gap: 0; overflow-x: auto; flex-shrink: 0; }
    .rm-subnav::-webkit-scrollbar { height: 0; }
    .rm-subnav-back { display: flex; align-items: center; gap: 0.35rem; font-size: 0.74rem; font-weight: 500; color: rgba(11,39,64,0.45); text-decoration: none; padding: 0 0.9rem 0 0; border-right: 1px solid rgba(11,39,64,0.1); margin-right: 0.75rem; white-space: nowrap; transition: color 0.12s; flex-shrink: 0; }
    .rm-subnav-back:hover { color: var(--aqua-dark); }
    .rm-subnav-back svg { width: 11px; height: 11px; stroke: currentColor; fill: none; stroke-width: 2.5; stroke-linecap: round; stroke-linejoin: round; }
    .rm-subnav-link { font-size: 0.74rem; font-weight: 500; color: rgba(11,39,64,0.5); text-decoration: none; padding: 0 0.7rem; white-space: nowrap; height: 40px; display: flex; align-items: center; border-bottom: 2px solid transparent; transition: color 0.12s; }
    .rm-subnav-link:hover { color: var(--primary); }
    .rm-subnav-link.active { color: var(--aqua-dark); font-weight: 600; border-bottom-color: var(--aqua); }

    /* ─── DOC COVER ─── */
    .doc-cover { background: white; border: 1px solid rgba(11,39,64,0.08); border-radius: 14px; padding: 2rem 2.25rem; margin-bottom: 1.5rem; position: relative; overflow: hidden; }
    .doc-cover::before { content: ''; position: absolute; top: 0; left: 0; right: 0; height: 4px; background: linear-gradient(90deg, #ef4444, #f97316 40%, #0AC0E9); }
    .doc-cover-top { display: flex; align-items: flex-start; justify-content: space-between; gap: 1.5rem; }
    .doc-cover-meta { display: flex; flex-direction: column; gap: 0.25rem; text-align: right; flex-shrink: 0; }
    .doc-cover-meta-row { font-size: 0.7rem; color: rgba(11,39,64,0.4); white-space: nowrap; }
    .doc-cover-meta-row strong { color: var(--primary); font-weight: 600; }
    .doc-company { font-size: 0.65rem; font-weight: 700; letter-spacing: 0.12em; text-transform: uppercase; color: rgba(11,39,64,0.35); margin-bottom: 0.5rem; }
    .doc-name { font-size: 1.5rem; font-weight: 800; color: var(--primary); letter-spacing: -0.03em; line-height: 1.15; margin-bottom: 0.35rem; }
    .doc-subtitle { font-size: 0.82rem; color: rgba(11,39,64,0.5); line-height: 1.5; max-width: 480px; }
    .doc-cover-divider { height: 1px; background: rgba(11,39,64,0.08); margin: 1.5rem 0; }
    .doc-field { display: flex; flex-direction: column; gap: 0.2rem; }
    .doc-field-label { font-size: 0.6rem; font-weight: 700; letter-spacing: 0.1em; text-transform: uppercase; color: rgba(11,39,64,0.3); }
    .doc-field-input { font-size: 0.82rem; color: var(--primary); border: 1px solid rgba(11,39,64,0.1); border-radius: 7px; padding: 0.4rem 0.65rem; font-family: 'Inter', sans-serif; background: var(--light-gray); outline: none; transition: border-color 0.15s; width: 100%; }
    .doc-field-input:focus { border-color: var(--aqua); background: white; }

    /* ─── SCALE TABLES ─── */
    .scale-table { width: 100%; border-collapse: collapse; }
    .scale-table thead th { text-align: left; font-size: 0.6rem; font-weight: 700; letter-spacing: 0.09em; text-transform: uppercase; color: rgba(11,39,64,0.42); padding: 0.4rem 0.75rem; border-bottom: 1.5px solid rgba(11,39,64,0.08); }
    .scale-table thead th.col-level { width: 48px; text-align: center; }
    .scale-table thead th.col-label { width: 140px; }
    .scale-table tbody td { padding: 0.25rem 0.5rem; border-bottom: 1px solid rgba(11,39,64,0.04); vertical-align: middle; }
    .scale-table tbody tr:last-child td { border-bottom: none; }
    .scale-table tbody tr:hover td { background: rgba(11,39,64,0.015); }
    .level-num { text-align: center; font-size: 0.72rem; font-weight: 800; color: rgba(11,39,64,0.3); padding: 0.25rem 0 !important; }
    .label-input, .def-input { font-family: 'Inter', sans-serif; font-size: 0.78rem; border: 1.5px solid transparent; background: transparent; outline: none; padding: 0.28rem 0.4rem; border-radius: 5px; width: 100%; transition: border-color 0.12s, background 0.12s; }
    .label-input { font-weight: 600; color: var(--primary); }
    .def-input { color: rgba(11,39,64,0.65); }
    .label-input:hover, .def-input:hover { background: rgba(11,39,64,0.025); border-color: rgba(11,39,64,0.1); }
    .label-input:focus, .def-input:focus { background: white; border-color: var(--aqua); }
    .label-input:disabled, .def-input:disabled { opacity: 0.7; cursor: not-allowed; background: transparent; border-color: transparent; }

    /* ─── THRESHOLD + ZONE CARDS ─── */
    .zone-grid { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 0.75rem; margin-bottom: 1.25rem; }
    .zone-card { border-radius: 10px; padding: 0.85rem 1rem; border: 1.5px solid; }
    .zone-card.acceptable   { border-color: rgba(16,185,129,0.28); background: rgba(16,185,129,0.04); }
    .zone-card.tolerable    { border-color: rgba(245,158,11,0.28); background: rgba(245,158,11,0.04); }
    .zone-card.unacceptable { border-color: rgba(239,68,68,0.28);  background: rgba(239,68,68,0.04); }
    .zone-swatch { width: 10px; height: 10px; border-radius: 3px; display: inline-block; margin-right: 0.35rem; vertical-align: middle; flex-shrink: 0; }
    .zone-card.acceptable   .zone-swatch { background: rgba(16,185,129,0.7); }
    .zone-card.tolerable    .zone-swatch { background: rgba(245,158,11,0.75); }
    .zone-card.unacceptable .zone-swatch { background: rgba(239,68,68,0.7); }
    .zone-title { font-size: 0.74rem; font-weight: 700; margin-bottom: 0.3rem; display: flex; align-items: center; }
    .zone-card.acceptable   .zone-title { color: #047857; }
    .zone-card.tolerable    .zone-title { color: #b45309; }
    .zone-card.unacceptable .zone-title { color: #dc2626; }
    .zone-desc { font-size: 0.68rem; line-height: 1.6; color: rgba(11,39,64,0.58); margin-bottom: 0.45rem; }
    .zone-range { font-size: 0.68rem; font-weight: 700; padding: 0.12rem 0.45rem; border-radius: 4px; display: inline-block; }
    .zone-card.acceptable   .zone-range { background: rgba(16,185,129,0.12); color: #047857; }
    .zone-card.tolerable    .zone-range { background: rgba(245,158,11,0.12); color: #b45309; }
    .zone-card.unacceptable .zone-range { background: rgba(239,68,68,0.12); color: #dc2626; }

    .threshold-row { display: flex; align-items: flex-end; gap: 1.5rem; padding: 1rem 1.1rem; background: rgba(11,39,64,0.025); border-radius: 10px; border: 1px solid rgba(11,39,64,0.07); margin-bottom: 1.25rem; flex-wrap: wrap; }
    .threshold-field { display: flex; flex-direction: column; gap: 0.25rem; }
    .threshold-label { font-size: 0.6rem; font-weight: 700; letter-spacing: 0.09em; text-transform: uppercase; color: rgba(11,39,64,0.4); }
    .threshold-input { font-family: 'Inter', sans-serif; font-size: 1rem; font-weight: 800; color: var(--primary); border: 1.5px solid rgba(11,39,64,0.15); border-radius: 7px; padding: 0.4rem 0.65rem; width: 90px; outline: none; text-align: center; transition: border-color 0.15s; }
    .threshold-input:focus { border-color: var(--aqua); }
    .threshold-input:disabled { opacity: 0.7; cursor: not-allowed; }
    .threshold-sep { font-size: 0.78rem; color: rgba(11,39,64,0.35); align-self: center; padding-bottom: 2px; }
    .threshold-note { font-size: 0.7rem; color: rgba(11,39,64,0.45); line-height: 1.55; flex: 1; min-width: 200px; }

    /* ─── RPN CALCULATOR ─── */
    .rpn-card-head-formula { font-size: 0.72rem; color: rgba(11,39,64,0.5); font-weight: 500; margin-left: 0.5rem; }
    .rpn-selectors { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 1rem; margin-bottom: 1rem; }
    .rpn-selector-group { display: flex; flex-direction: column; gap: 0.35rem; }
    .rpn-selector-label { font-size: 0.6rem; font-weight: 700; letter-spacing: 0.1em; text-transform: uppercase; color: rgba(11,39,64,0.45); }
    .rpn-selector-sub { font-size: 0.58rem; color: rgba(11,39,64,0.35); margin-top: -0.2rem; }
    .rating-group { display: flex; gap: 0.2rem; }
    .rating-btn { flex: 1; font-family: 'Inter', sans-serif; font-size: 0.74rem; font-weight: 700; padding: 0.4rem 0.2rem; border: 1.5px solid rgba(11,39,64,0.1); background: white; border-radius: 6px; cursor: pointer; transition: all 0.12s; text-align: center; }
    .rating-btn:hover { border-color: rgba(10,192,233,0.45); background: rgba(10,192,233,0.03); }
    .rating-btn.selected { background: var(--aqua); color: white; border-color: var(--aqua); box-shadow: 0 2px 6px rgba(10,192,233,0.3); }
    .rating-row-labels { display: flex; gap: 0.2rem; margin-top: 0.15rem; }
    .rating-row-labels span { flex: 1; font-size: 0.55rem; color: rgba(11,39,64,0.35); text-align: center; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; padding: 0 1px; }

    .rpn-result { display: flex; align-items: center; gap: 1.1rem; padding: 0.9rem 1rem; border-radius: 10px; background: rgba(11,39,64,0.03); border: 1px solid rgba(11,39,64,0.07); margin-bottom: 1.25rem; }
    .rpn-score { font-size: 2.2rem; font-weight: 800; color: var(--primary); letter-spacing: -0.05em; line-height: 1; min-width: 56px; }
    .rpn-result-info { display: flex; flex-direction: column; gap: 0.2rem; }
    .rpn-formula-text { font-size: 0.7rem; color: rgba(11,39,64,0.4); font-weight: 500; }
    .rpn-zone-pill { font-size: 0.72rem; font-weight: 700; padding: 0.3rem 0.75rem; border-radius: 20px; margin-left: auto; white-space: nowrap; }
    .rpn-zone-pill.acceptable   { background: rgba(16,185,129,0.12); color: #047857; }
    .rpn-zone-pill.tolerable    { background: rgba(245,158,11,0.12);  color: #b45309; }
    .rpn-zone-pill.unacceptable { background: rgba(239,68,68,0.12);   color: #dc2626; }
    .rpn-zone-pill.none         { background: rgba(11,39,64,0.06);    color: rgba(11,39,64,0.42); }

    /* ─── RPN MATRIX ─── */
    .matrix-outer { overflow-x: auto; }
    .rpn-matrix-grid { display: grid; grid-template-columns: 72px repeat(5, 1fr); gap: 3px; min-width: 440px; }
    .rmc { border-radius: 5px; min-height: 58px; display: flex; flex-direction: column; align-items: center; justify-content: center; padding: 0.3rem 0.2rem; position: relative; transition: filter 0.15s; }
    .rmc.hdr { background: transparent; min-height: 30px; padding: 0.2rem; }
    .rmc.hdr-left { background: transparent; min-height: 58px; justify-content: center; align-items: flex-end; padding-right: 0.5rem; }
    .rmc-hdr-num  { font-size: 0.62rem; font-weight: 800; color: rgba(11,39,64,0.5); letter-spacing: 0.04em; text-align: center; }
    .rmc-hdr-lbl  { font-size: 0.54rem; color: rgba(11,39,64,0.38); text-align: center; max-width: 64px; overflow: hidden; text-overflow: ellipsis; white-space: nowrap; }
    .rmc-row-pp   { font-size: 0.52rem; font-weight: 700; color: rgba(11,39,64,0.32); letter-spacing: 0.04em; text-transform: uppercase; text-align: right; line-height: 1.3; }
    .rmc-row-val  { font-size: 0.64rem; font-weight: 700; color: rgba(11,39,64,0.55); text-align: right; }
    .rmc.zone-acceptable   { background: rgba(16,185,129,0.16); }
    .rmc.zone-tolerable    { background: rgba(245,158,11,0.2); }
    .rmc.zone-unacceptable { background: rgba(239,68,68,0.18); }
    .rmc.zone-none         { background: rgba(11,39,64,0.04); }
    .rmc-score { font-size: 0.7rem; font-weight: 700; color: rgba(11,39,64,0.65); }
    .rmc.highlighted { outline: 2.5px solid var(--primary); outline-offset: -2px; z-index: 2; }
    .rmc.highlighted .rmc-score { color: var(--primary); }
    .rmc-dot { width: 7px; height: 7px; border-radius: 50%; background: var(--primary); margin-top: 3px; }

    .matrix-legend { display: flex; gap: 1.1rem; align-items: center; font-size: 0.7rem; color: rgba(11,39,64,0.55); margin-top: 0.65rem; flex-wrap: wrap; }
    .matrix-legend-swatch { width: 12px; height: 12px; border-radius: 3px; display: inline-block; vertical-align: middle; margin-right: 0.3rem; }

    /* ─── HELP PANEL ─── */
    .panel-overlay { position: fixed; inset: 0; z-index: 200; pointer-events: none; }
    .panel-overlay.open { pointer-events: auto; }
    .panel-backdrop { position: absolute; inset: 0; background: rgba(11,39,64,0.15); opacity: 0; transition: opacity 0.25s; }
    .panel-overlay.open .panel-backdrop { opacity: 1; }
    .help-panel { position: absolute; top: 0; right: 0; bottom: 0; width: 420px; background: white; box-shadow: -8px 0 32px rgba(11,39,64,0.12); display: flex; flex-direction: column; transform: translateX(100%); transition: transform 0.28s cubic-bezier(0.4,0,0.2,1); }
    .panel-overlay.help-open .help-panel { transform: translateX(0); }
    .panel-head { padding: 1.2rem 1.25rem 1rem; border-bottom: 1px solid rgba(11,39,64,0.08); flex-shrink: 0; }
    .panel-head-row { display: flex; align-items: center; gap: 0.65rem; }
    .panel-type-badge { font-size: 0.6rem; font-weight: 700; letter-spacing: 0.1em; text-transform: uppercase; padding: 0.2rem 0.6rem; border-radius: 4px; }
    .panel-id { font-size: 0.95rem; font-weight: 800; color: var(--primary); letter-spacing: -0.01em; flex: 1; }
    .panel-close { width: 28px; height: 28px; border-radius: 6px; border: none; background: rgba(11,39,64,0.06); cursor: pointer; display: flex; align-items: center; justify-content: center; transition: background 0.15s; flex-shrink: 0; }
    .panel-close:hover { background: rgba(11,39,64,0.12); }
    .panel-close svg { width: 14px; height: 14px; stroke: var(--primary); fill: none; stroke-width: 2.5; stroke-linecap: round; stroke-linejoin: round; }
    .panel-body { flex: 1; overflow-y: auto; padding: 1.25rem; display: flex; flex-direction: column; gap: 1.25rem; }
    .panel-body::-webkit-scrollbar { width: 4px; }
    .panel-body::-webkit-scrollbar-thumb { background: rgba(11,39,64,0.1); border-radius: 2px; }

    /* ─── SECTION INTRO NOTE ─── */
    .section-note { font-size: 0.76rem; color: rgba(11,39,64,0.55); line-height: 1.65; margin-bottom: 1rem; padding: 0.7rem 0.9rem; background: rgba(10,192,233,0.04); border: 1px solid rgba(10,192,233,0.16); border-radius: 8px; }
  </style>
</head>
<body>
  <aside class="sidebar" id="sidebar-root"></aside>

  <main class="main">
    <!-- Topbar -->
    <header class="topbar">
      <div class="topbar-left">
        <div class="topbar-search">
          <svg viewBox="0 0 24 24"><circle cx="11" cy="11" r="8"/><line x1="21" y1="21" x2="16.65" y2="16.65"/></svg>
          <input type="text" placeholder="Search documents, risks, products…">
        </div>
        <span class="ver-badge" id="docVerBadge">Rev A</span>
        <span class="status-pill draft" id="docStatusPill">Draft</span>
      </div>
      <div class="topbar-right">
        <button class="btn-export" onclick="openExportModal()">
          <svg viewBox="0 0 24 24"><path d="M21 15v4a2 2 0 01-2 2H5a2 2 0 01-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
          Export
        </button>
        <button class="btn-export" id="btn-approve" onclick="initiateApproval()" style="border-color:rgba(16,185,129,0.3);color:#047857;">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>
          Approve
        </button>
        <button class="btn-guidance" onclick="openHelpPanel()">
          <svg viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="M9.09 9a3 3 0 015.83 1c0 2-3 3-3 3"/><line x1="12" y1="17" x2="12.01" y2="17"/></svg>
          Guidance
        </button>
      </div>
    </header>

    <!-- ── MODULE HEADER ── -->
    <div class="module-header">
      <span class="module-header-title">Risk Management</span>
    </div>

    <!-- Module sub-nav -->
    <nav class="rm-subnav">
      <a href="risk-management_guide.html" class="rm-subnav-back">
        <svg viewBox="0 0 24 24"><polyline points="15 18 9 12 15 6"/></svg>
        Risk Management Overview
      </a>
      <a href="risk-management-plan.html" class="rm-subnav-link active">Risk Management Plan</a>
      <a href="hazard-identification.html" class="rm-subnav-link">Hazard Identification</a>
      <a href="risk-analysis.html" class="rm-subnav-link">Risk Analysis</a>
      <a href="risk-management-report.html" class="rm-subnav-link">Risk Management Report</a>
    </nav>

    <!-- Approved lock banner -->
    <div class="doc-lock-banner" id="doc-lock" style="display:none;">
      <svg viewBox="0 0 24 24"><rect x="3" y="11" width="18" height="11" rx="2" ry="2"/><path d="M7 11V7a5 5 0 0 1 10 0v4"/></svg>
      This plan is approved. Fields are locked. Use "Initiate Revision" to start a new draft.
    </div>

    <div id="approval-route-panel"></div>

    <!-- Scrollable document body -->
    <div class="page-scroll">

      <!-- Document cover -->
      <div class="doc-cover">
        <div class="doc-cover-top">
          <div>
            <div class="doc-company">Tangram MedTech</div>
            <div class="doc-name">Risk Management Plan</div>
            <div class="doc-subtitle">Device-specific plan per ISO 14971:2019 §4 — defines scope, team, risk acceptability criteria, and review cycle. Must be approved before hazard identification begins.</div>
          </div>
          <div class="doc-cover-meta">
            <div class="doc-cover-meta-row">Document No. <strong>RM-001</strong></div>
            <div class="doc-cover-meta-row">Revision <strong id="docRevisionDisplay">A</strong></div>
            <div class="doc-cover-meta-row">Status <strong id="docStatusDisplay">Draft</strong></div>
          </div>
        </div>
        <div class="doc-cover-divider"></div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:1rem;">
          <div class="doc-field">
            <div class="doc-field-label">Product / device</div>
            <input class="doc-field-input" id="f-device" placeholder="Device name and configuration">
          </div>
          <div class="doc-field">
            <div class="doc-field-label">Risk Manager</div>
            <input class="doc-field-input" id="f-rm-lead-doc" placeholder="Name and title">
          </div>
        </div>
      </div>

      <!-- ── SECTION 1: SCOPE ── -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">1 · Scope</div>
          <span class="card-title-sub">ISO 14971:2019 §4.2(a)</span>
        </div>
        <div class="card-body" style="display:flex;flex-direction:column;gap:0.85rem;">
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Device and configuration covered</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-scope')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-scope" rows="2" placeholder="Which device, configurations, variants, and accessories are in scope for this risk management file."></textarea>
          </div>
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Lifecycle phases covered</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-lifecycle')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-lifecycle" rows="2" placeholder="e.g. Concept through post-market. Include design, manufacturing, distribution, use, maintenance, and disposal."></textarea>
          </div>
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Intended use environments</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-environments')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-environments" rows="2" placeholder="Clinical settings, home use, operating room, etc. Context of use affects hazard identification."></textarea>
          </div>
        </div>
      </div>

      <!-- ── SECTION 2: TEAM ── -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">2 · Risk management team</div>
          <span class="card-title-sub">ISO 14971:2019 §4.2(b)</span>
        </div>
        <div class="card-body" style="display:flex;flex-direction:column;gap:0.85rem;">
          <div class="form-field">
            <label class="form-label">Risk manager (responsible person)</label>
            <input class="form-input" id="p-rm-lead" placeholder="Name, title — accountable for maintaining the risk management file">
          </div>
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Team members and roles</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-team')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-team" rows="3" placeholder="e.g.&#10;Jane Smith (Design Eng.) — hazard identification and control design&#10;Carlos Reyes (QA) — risk file maintenance and review&#10;Dr. Kim (Clinical) — severity and clinical harm assessment"></textarea>
          </div>
          <div class="form-field">
            <label class="form-label">Approval authority</label>
            <input class="form-input" id="p-approver" placeholder="Who must approve changes to the risk management plan">
          </div>
        </div>
      </div>

      <!-- ── SECTION 3: RISK ACCEPTABILITY CRITERIA ── -->

      <!-- 3a: Section intro card -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">3 · Risk acceptability criteria</div>
          <span class="card-title-sub">ISO 14971:2019 §4.2(c–d) and ISO/TR 24971</span>
        </div>
        <div class="card-body">
          <div class="section-note">
            Define your severity, P1, and P2 scales and risk acceptability thresholds below. Per ISO 14971 §4, these criteria must be established — and this plan approved — <strong>before hazard identification begins</strong>. Thresholds must be grounded in state-of-the-art guidance for your device type, not adjusted to make risks look acceptable after the fact.
          </div>
          <div style="font-size:0.76rem;color:rgba(11,39,64,0.55);line-height:1.6;">
            <strong style="color:var(--primary);">Risk Profile Number (RPN)</strong> = Severity × P1 × P2, where P1 is the probability of the hazardous situation occurring and P2 is the conditional probability of harm given the hazardous situation (ISO/TR 24971 §B.3). Maximum RPN = 5 × 5 × 5 = <strong style="color:var(--primary);">125</strong>.
          </div>
        </div>
      </div>

      <!-- 3b: P1 Table -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">P1 — Probability of hazardous situation occurring</div>
          <span class="card-title-sub">ISO/TR 24971 §B.3 — probability that the sequence of events leads to a hazardous situation</span>
        </div>
        <div class="card-body tight">
          <table class="scale-table">
            <thead>
              <tr>
                <th class="col-level">Level</th>
                <th class="col-label">Label</th>
                <th>Definition</th>
              </tr>
            </thead>
            <tbody id="p1-table-body"></tbody>
          </table>
        </div>
      </div>

      <!-- 3c: P2 Table -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">P2 — Probability of harm given hazardous situation</div>
          <span class="card-title-sub">ISO/TR 24971 §B.3 — conditional probability that harm results once the hazardous situation has occurred</span>
        </div>
        <div class="card-body tight">
          <table class="scale-table">
            <thead>
              <tr>
                <th class="col-level">Level</th>
                <th class="col-label">Label</th>
                <th>Definition</th>
              </tr>
            </thead>
            <tbody id="p2-table-body"></tbody>
          </table>
        </div>
      </div>

      <!-- 3d: Severity Table -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">Severity of harm</div>
          <span class="card-title-sub">ISO 14971:2019 Annex C — magnitude of possible harm to the patient, user, or third party</span>
        </div>
        <div class="card-body tight">
          <table class="scale-table">
            <thead>
              <tr>
                <th class="col-level">Level</th>
                <th class="col-label">Label</th>
                <th>Definition</th>
              </tr>
            </thead>
            <tbody id="sev-table-body"></tbody>
          </table>
        </div>
      </div>

      <!-- 3e: Thresholds + Zone descriptions + Interactive RPN Matrix -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">Risk acceptability thresholds &amp; RPN matrix</div>
          <span class="card-title-sub">Set boundaries below — the matrix updates live</span>
        </div>
        <div class="card-body" style="display:flex;flex-direction:column;gap:1.25rem;">

          <!-- Zone descriptions -->
          <div class="zone-grid">
            <div class="zone-card acceptable">
              <div class="zone-title"><span class="zone-swatch"></span>Broadly Acceptable</div>
              <div class="zone-desc">Risk is so low it is considered negligible. No further reduction required; document as acceptable. (ISO 14971 §4.2 — below the negligible criterion.)</div>
              <span class="zone-range" id="zone-acc-range">RPN 1–10</span>
            </div>
            <div class="zone-card tolerable">
              <div class="zone-title"><span class="zone-swatch"></span>Tolerable — Investigate Further</div>
              <div class="zone-desc">Risk may be tolerable if benefit outweighs risk and it cannot be reduced further. Apply ALARP/AFAP; document justification. (ISO 14971 §4.2, ISO/TR 24971.)</div>
              <span class="zone-range" id="zone-tol-range">RPN 11–49</span>
            </div>
            <div class="zone-card unacceptable">
              <div class="zone-title"><span class="zone-swatch"></span>Unacceptable</div>
              <div class="zone-desc">Risk is intolerable. Mandatory controls required. Cannot proceed to market without additional risk reduction or benefit-risk analysis per ISO 14971 §8.</div>
              <span class="zone-range" id="zone-unacc-range">RPN &gt;49</span>
            </div>
          </div>

          <!-- Threshold inputs -->
          <div class="threshold-row">
            <div class="threshold-field">
              <div class="threshold-label">Broadly Acceptable — max RPN</div>
              <input type="number" class="threshold-input" id="p-threshold-low" value="10" min="1" max="124">
            </div>
            <div class="threshold-sep">···</div>
            <div class="threshold-field">
              <div class="threshold-label">Unacceptable — min RPN</div>
              <input type="number" class="threshold-input" id="p-threshold-high" value="49" min="2" max="125">
            </div>
            <div class="threshold-note">
              Adjust these thresholds to match your organization's risk policy. Everything at or below the first value is green; everything above the second is red; everything in between is amber. The matrix below updates instantly.
            </div>
          </div>

          <!-- RPN Calculator header -->
          <div style="font-size:0.62rem;font-weight:700;letter-spacing:0.1em;text-transform:uppercase;color:rgba(11,39,64,0.38);">Interactive RPN Calculator — select scores to preview a risk combination</div>

          <!-- Rating selectors -->
          <div class="rpn-selectors">
            <div class="rpn-selector-group">
              <div class="rpn-selector-label">Severity (S)</div>
              <div class="rpn-selector-sub">Magnitude of harm</div>
              <div class="rating-group" id="rg-S">
                <button class="rating-btn" data-rating="S" data-val="1" onclick="setRating('S',1)">1</button>
                <button class="rating-btn" data-rating="S" data-val="2" onclick="setRating('S',2)">2</button>
                <button class="rating-btn" data-rating="S" data-val="3" onclick="setRating('S',3)">3</button>
                <button class="rating-btn" data-rating="S" data-val="4" onclick="setRating('S',4)">4</button>
                <button class="rating-btn" data-rating="S" data-val="5" onclick="setRating('S',5)">5</button>
              </div>
              <div class="rating-row-labels" id="sev-labels-row"></div>
            </div>
            <div class="rpn-selector-group">
              <div class="rpn-selector-label">P1 — Hazardous Situation</div>
              <div class="rpn-selector-sub">Probability it occurs</div>
              <div class="rating-group" id="rg-P1">
                <button class="rating-btn" data-rating="P1" data-val="1" onclick="setRating('P1',1)">1</button>
                <button class="rating-btn" data-rating="P1" data-val="2" onclick="setRating('P1',2)">2</button>
                <button class="rating-btn" data-rating="P1" data-val="3" onclick="setRating('P1',3)">3</button>
                <button class="rating-btn" data-rating="P1" data-val="4" onclick="setRating('P1',4)">4</button>
                <button class="rating-btn" data-rating="P1" data-val="5" onclick="setRating('P1',5)">5</button>
              </div>
              <div class="rating-row-labels" id="p1-labels-row"></div>
            </div>
            <div class="rpn-selector-group">
              <div class="rpn-selector-label">P2 — Harm Given Situation</div>
              <div class="rpn-selector-sub">Conditional probability of harm</div>
              <div class="rating-group" id="rg-P2">
                <button class="rating-btn" data-rating="P2" data-val="1" onclick="setRating('P2',1)">1</button>
                <button class="rating-btn" data-rating="P2" data-val="2" onclick="setRating('P2',2)">2</button>
                <button class="rating-btn" data-rating="P2" data-val="3" onclick="setRating('P2',3)">3</button>
                <button class="rating-btn" data-rating="P2" data-val="4" onclick="setRating('P2',4)">4</button>
                <button class="rating-btn" data-rating="P2" data-val="5" onclick="setRating('P2',5)">5</button>
              </div>
              <div class="rating-row-labels" id="p2-labels-row"></div>
            </div>
          </div>

          <!-- RPN result readout -->
          <div class="rpn-result">
            <div class="rpn-score" id="rpn-score-val">—</div>
            <div class="rpn-result-info">
              <div style="font-size:0.64rem;font-weight:700;letter-spacing:0.06em;text-transform:uppercase;color:rgba(11,39,64,0.35);">Risk Profile Number</div>
              <div class="rpn-formula-text" id="rpn-formula-text">S × P1 × P2 = ?</div>
            </div>
            <span class="rpn-zone-pill none" id="rpn-zone-pill">Select all three scores</span>
          </div>

          <!-- RPN Matrix -->
          <div>
            <div style="font-size:0.62rem;font-weight:700;letter-spacing:0.1em;text-transform:uppercase;color:rgba(11,39,64,0.38);margin-bottom:0.6rem;">Risk Profile Matrix — Severity × Combined P1×P2</div>
            <div class="matrix-outer">
              <div class="rpn-matrix-grid" id="rpn-matrix-grid"></div>
            </div>
            <div class="matrix-legend">
              <span><span class="matrix-legend-swatch" style="background:rgba(16,185,129,0.6);"></span>Broadly Acceptable</span>
              <span><span class="matrix-legend-swatch" style="background:rgba(245,158,11,0.65);"></span>Tolerable — Investigate Further</span>
              <span><span class="matrix-legend-swatch" style="background:rgba(239,68,68,0.55);"></span>Unacceptable</span>
              <span style="margin-left:auto;font-size:0.64rem;color:rgba(11,39,64,0.4);">Y-axis = P1×P2 combined · X-axis = Severity · Cell shows representative RPN</span>
            </div>
          </div>

        </div>
      </div>

      <!-- 3f: Narrative criteria -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">3f · Acceptability criteria rationale</div>
          <span class="card-title-sub">ISO 14971:2019 §4.2(c) — document the basis for threshold selections</span>
        </div>
        <div class="card-body">
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Rationale and state-of-the-art reference</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-criteria')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-criteria" rows="4" placeholder="Document the basis for your threshold selections. Reference state-of-the-art guidance (e.g., ISO/TR 24971, device-class-specific standards) and clinical context. Note that criteria must be established before risk analysis begins (ISO 14971 §4) and cannot be adjusted after risks are known."></textarea>
          </div>
        </div>
      </div>

      <!-- ── SECTION 4: REVIEW CYCLE ── -->
      <div class="card">
        <div class="card-head">
          <div class="card-title">4 · Review cycle &amp; references</div>
          <span class="card-title-sub">ISO 14971:2019 §4.2(e) and §9</span>
        </div>
        <div class="card-body" style="display:flex;flex-direction:column;gap:0.85rem;">
          <div class="form-field">
            <div class="field-label-row">
              <label class="form-label">Review triggers and cycle</label>
              <button class="btn-generate" onclick="AIAssist.gen('p-cycle')">✦ Generate</button>
            </div>
            <textarea class="form-textarea" id="p-cycle" rows="2" placeholder="e.g. Each design phase gate; following design changes; after post-market feedback indicating new hazards; annually during production."></textarea>
          </div>
          <div class="form-field">
            <label class="form-label">Reference to Risk Management Procedure</label>
            <input class="form-input" id="p-proc-ref" placeholder="e.g. SOP-RM-001 Rev A — Risk Management Procedure">
          </div>
          <div class="form-field">
            <label class="form-label">Notes</label>
            <textarea class="form-textarea" id="p-notes" rows="2" placeholder="Additional context, constraints, or documentation references."></textarea>
          </div>
        </div>
      </div>

    </div><!-- /page-scroll -->
  </main>

  <!-- ── GUIDANCE PANEL ── -->
  <div class="panel-overlay" id="panelOverlay">
    <div class="panel-backdrop" onclick="closeAllPanels()"></div>
    <div class="help-panel" id="helpPanel">
      <div class="panel-head">
        <div class="panel-head-row">
          <span class="panel-type-badge" style="background:rgba(10,192,233,0.1);color:#089bbf;">GUIDANCE</span>
          <span class="panel-id">Risk Management Plan</span>
          <button class="panel-close" onclick="closeAllPanels()">
            <svg viewBox="0 0 24 24"><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></svg>
          </button>
        </div>
      </div>
      <div class="panel-body">
        <div style="font-size:0.84rem;color:#0B2740;line-height:1.65;">
          <strong>ISO 14971:2019 §4</strong> requires that a risk management plan be prepared and maintained for each medical device. It must be approved before hazard identification begins — you cannot define acceptability criteria after you've seen the risks.
        </div>
        <div style="background:rgba(11,39,64,0.03);border:1px solid rgba(11,39,64,0.08);border-radius:10px;padding:0.9rem 1rem;display:flex;flex-direction:column;gap:0.55rem;">
          <div style="font-size:0.6rem;font-weight:700;letter-spacing:0.1em;text-transform:uppercase;color:rgba(11,39,64,0.35);">Required plan elements (§4.2)</div>
          <div style="font-size:0.78rem;color:#0B2740;line-height:1.65;">
            <span style="color:#0AC0E9;font-weight:700;">a)</span> Scope of the risk management activities<br>
            <span style="color:#0AC0E9;font-weight:700;">b)</span> Assignment of responsibilities and authorities<br>
            <span style="color:#0AC0E9;font-weight:700;">c)</span> Requirements for review of risk management activities<br>
            <span style="color:#0AC0E9;font-weight:700;">d)</span> Criteria for risk acceptability — including overall residual risk<br>
            <span style="color:#0AC0E9;font-weight:700;">e)</span> Method for evaluating overall residual risk acceptability
          </div>
        </div>
        <div style="background:rgba(245,158,11,0.05);border:1px solid rgba(245,158,11,0.2);border-radius:10px;padding:0.9rem 1rem;">
          <div style="font-size:0.6rem;font-weight:700;letter-spacing:0.1em;text-transform:uppercase;color:#b45309;margin-bottom:0.5rem;">P1 × P2 framework (ISO/TR 24971 §B.3)</div>
          <div style="font-size:0.76rem;color:#0B2740;line-height:1.65;">
            <strong>P1</strong> = probability that a sequence of events leads to a hazardous situation<br>
            <strong>P2</strong> = conditional probability that harm results once the hazardous situation has occurred<br>
            <strong>POH</strong> = P1 × P2 (probability of harm)<br>
            <strong>RPN</strong> = Severity × P1 × P2 (max 125)
          </div>
          <div style="font-size:0.72rem;color:#92400e;margin-top:0.5rem;line-height:1.55;">Note: ISO/TR 24971 clarifies that ALARP is a <em>process</em>, not a region. The middle zone is properly characterized as "Tolerable — Investigate Further."</div>
        </div>
        <div style="display:flex;gap:0.4rem;flex-wrap:wrap;">
          <span style="display:inline-flex;align-items:center;gap:0.3rem;font-size:0.65rem;font-weight:700;color:#089bbf;background:rgba(10,192,233,0.08);border:1px solid rgba(10,192,233,0.2);border-radius:5px;padding:0.18rem 0.52rem;">
            <svg viewBox="0 0 24 24" width="10" height="10" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>
            ISO 14971:2019 §4
          </span>
          <span style="display:inline-flex;align-items:center;gap:0.3rem;font-size:0.65rem;font-weight:700;color:#089bbf;background:rgba(10,192,233,0.08);border:1px solid rgba(10,192,233,0.2);border-radius:5px;padding:0.18rem 0.52rem;">
            <svg viewBox="0 0 24 24" width="10" height="10" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>
            ISO/TR 24971:2020
          </span>
          <span style="display:inline-flex;align-items:center;gap:0.3rem;font-size:0.65rem;font-weight:700;color:#089bbf;background:rgba(10,192,233,0.08);border:1px solid rgba(10,192,233,0.2);border-radius:5px;padding:0.18rem 0.52rem;">
            <svg viewBox="0 0 24 24" width="10" height="10" fill="none" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg>
            21 CFR 820.30(g)
          </span>
        </div>
      </div>
    </div>
  </div>

  <script src="ai-assist.js?v=1776901546755"></script>
  <script src="esign.js?v=1776901546755"></script>
  <script src="approvals.js?v=1776901546755"></script>
  <script src="seed-demo.js?v=1776901546755"></script>
  <script src="learn-mode.js?v=1776901546755"></script>
  <script src="sidebar.js?v=1776901546755"></script>
  <script>
    'use strict';
    var PLAN_KEY = 'qms_risk_mgmt_plan';

    var DEFAULT_P1 = [
      { label: 'Improbable', def: 'Requires multiple simultaneous independent failures; < 1 per 1,000,000 uses' },
      { label: 'Remote',     def: 'Requires unusual component failure or sequence of events; 1 per 100,000 – 1,000,000 uses' },
      { label: 'Occasional', def: 'Could occur during normal use; 1 per 10,000 – 100,000 uses' },
      { label: 'Probable',   def: 'Likely during normal use; 1 per 1,000 – 10,000 uses' },
      { label: 'Frequent',   def: 'Expected to occur regularly; > 1 per 1,000 uses' }
    ];
    var DEFAULT_P2 = [
      { label: 'Improbable', def: 'Harm extremely unlikely even when hazardous situation occurs; < 1% of occurrences result in harm' },
      { label: 'Remote',     def: 'Harm possible but unlikely; 1%–10% of occurrences result in harm' },
      { label: 'Occasional', def: 'Harm occurs in some cases; 10%–50% of occurrences result in harm' },
      { label: 'Probable',   def: 'Harm is the likely outcome when hazardous situation occurs; 50%–90% of occurrences' },
      { label: 'Frequent',   def: 'Harm almost certain to occur; > 90% of occurrences result in harm' }
    ];
    var DEFAULT_SEV = [
      { label: 'Negligible',   def: 'No injury or inconvenience; no medical intervention required' },
      { label: 'Minor',        def: 'Temporary reversible injury; first-aid or minor medical attention may be needed, no lasting effects' },
      { label: 'Moderate',     def: 'Reversible injury requiring professional medical intervention; no permanent impairment' },
      { label: 'Serious',      def: 'Irreversible injury or permanent impairment; hospitalization required' },
      { label: 'Catastrophic', def: 'Life-threatening injury, permanent severe impairment, or death' }
    ];

    // RPN calculator state (not persisted)
    var selS = null, selP1 = null, selP2 = null;

    var PLAN = loadPlan();

    function loadPlan() {
      try {
        var d = JSON.parse(localStorage.getItem(PLAN_KEY));
        if (!d) return makeDefaults();
        if (!d.p1Levels  || d.p1Levels.length  < 5) d.p1Levels  = JSON.parse(JSON.stringify(DEFAULT_P1));
        if (!d.p2Levels  || d.p2Levels.length  < 5) d.p2Levels  = JSON.parse(JSON.stringify(DEFAULT_P2));
        if (!d.sevLevels || d.sevLevels.length < 5) d.sevLevels = JSON.parse(JSON.stringify(DEFAULT_SEV));
        if (d.thresholdLow  == null) d.thresholdLow  = 10;
        if (d.thresholdHigh == null) d.thresholdHigh = 49;
        if (!d.revHistory) d.revHistory = [];
        return d;
      } catch(e) { return makeDefaults(); }
    }

    function makeDefaults() {
      return {
        device: '', rmLeadDoc: '',
        scope: '', lifecycle: '', environments: '',
        rmLead: '', team: '', approver: '',
        p1Levels:  JSON.parse(JSON.stringify(DEFAULT_P1)),
        p2Levels:  JSON.parse(JSON.stringify(DEFAULT_P2)),
        sevLevels: JSON.parse(JSON.stringify(DEFAULT_SEV)),
        thresholdLow: 10, thresholdHigh: 49,
        criteria: '', cycle: '', procRef: '', notes: '',
        approved: false, revision: 'A',
        approvedAt: null, approvedBy: null, signatures: null, revHistory: []
      };
    }

    function save() { localStorage.setItem(PLAN_KEY, JSON.stringify(PLAN)); }

    function esc(s) {
      return String(s == null ? '' : s).replace(/[&<>"']/g, function(c) {
        return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c];
      });
    }

    // ── Populate ─────────────────────────────────────────────────────────────
    function populate() {
      setVal('f-device',      PLAN.device     || '');
      setVal('f-rm-lead-doc', PLAN.rmLeadDoc  || '');
      setVal('p-scope',       PLAN.scope      || '');
      setVal('p-lifecycle',   PLAN.lifecycle  || '');
      setVal('p-environments',PLAN.environments|| '');
      setVal('p-rm-lead',     PLAN.rmLead     || '');
      setVal('p-team',        PLAN.team       || '');
      setVal('p-approver',    PLAN.approver   || '');
      setVal('p-threshold-low',  PLAN.thresholdLow);
      setVal('p-threshold-high', PLAN.thresholdHigh);
      setVal('p-criteria',    PLAN.criteria   || '');
      setVal('p-cycle',       PLAN.cycle      || '');
      setVal('p-proc-ref',    PLAN.procRef    || '');
      setVal('p-notes',       PLAN.notes      || '');

      renderScaleTable('p1-table-body',  PLAN.p1Levels,  'p1');
      renderScaleTable('p2-table-body',  PLAN.p2Levels,  'p2');
      renderScaleTable('sev-table-body', PLAN.sevLevels, 'sev');
      updateLabelRows();
      renderRPNMatrix();
      wireInputs();
    }

    function setVal(id, val) {
      var el = document.getElementById(id);
      if (el) el.value = val;
    }

    // ── Scale tables ──────────────────────────────────────────────────────────
    function renderScaleTable(tbodyId, levels, prefix) {
      var tbody = document.getElementById(tbodyId);
      if (!tbody) return;
      var locked = PLAN.approved;
      var html = '';
      for (var i = 0; i < 5; i++) {
        var lev = (levels && levels[i]) ? levels[i] : { label: '', def: '' };
        html += '<tr>' +
          '<td class="level-num">' + (i + 1) + '</td>' +
          '<td><input type="text" class="label-input" value="' + esc(lev.label) + '"' +
            ' data-prefix="' + prefix + '" data-idx="' + i + '" data-field="label"' +
            ' oninput="onTableInput(this)"' + (locked ? ' disabled' : '') + '></td>' +
          '<td><input type="text" class="def-input" value="' + esc(lev.def) + '"' +
            ' data-prefix="' + prefix + '" data-idx="' + i + '" data-field="def"' +
            ' oninput="onTableInput(this)"' + (locked ? ' disabled' : '') + '></td>' +
        '</tr>';
      }
      tbody.innerHTML = html;
    }

    function onTableInput(el) {
      var prefix = el.getAttribute('data-prefix');
      var idx    = parseInt(el.getAttribute('data-idx'));
      var field  = el.getAttribute('data-field');
      var key    = prefix === 'p1' ? 'p1Levels' : prefix === 'p2' ? 'p2Levels' : 'sevLevels';
      PLAN[key][idx][field] = el.value;
      save();
      // Update label rows in the calculator if a label changed
      if (field === 'label') updateLabelRows();
    }

    // ── Label rows under rating buttons ──────────────────────────────────────
    function updateLabelRows() {
      renderLabelRow('sev-labels-row', PLAN.sevLevels);
      renderLabelRow('p1-labels-row',  PLAN.p1Levels);
      renderLabelRow('p2-labels-row',  PLAN.p2Levels);
    }

    function renderLabelRow(rowId, levels) {
      var row = document.getElementById(rowId);
      if (!row) return;
      var html = '';
      for (var i = 0; i < 5; i++) {
        var lbl = (levels && levels[i] && levels[i].label) ? levels[i].label : String(i + 1);
        html += '<span title="' + esc(lbl) + '">' + esc(lbl.slice(0, 7)) + '</span>';
      }
      row.innerHTML = html;
    }

    // ── RPN Matrix ────────────────────────────────────────────────────────────
    var BUCKETS = [
      { label: '17–25', rep: 20, min: 17, max: 25 },
      { label: '9–16',  rep: 12, min: 9,  max: 16 },
      { label: '5–8',   rep: 6,  min: 5,  max: 8  },
      { label: '2–4',   rep: 3,  min: 2,  max: 4  },
      { label: '1',     rep: 1,  min: 1,  max: 1  }
    ];

    function getZone(score) {
      var low  = parseInt(PLAN.thresholdLow)  || 10;
      var high = parseInt(PLAN.thresholdHigh) || 49;
      if (score <= low)  return 'acceptable';
      if (score >  high) return 'unacceptable';
      return 'tolerable';
    }

    function getHighlightCell() {
      if (selP1 == null || selP2 == null) return { row: -1, col: -1 };
      var pp = selP1 * selP2;
      var row = -1;
      for (var ri = 0; ri < BUCKETS.length; ri++) {
        if (pp >= BUCKETS[ri].min && pp <= BUCKETS[ri].max) { row = ri; break; }
      }
      return { row: row, col: selS != null ? selS - 1 : -1 };
    }

    function renderRPNMatrix() {
      var grid = document.getElementById('rpn-matrix-grid');
      if (!grid) return;

      var hl = getHighlightCell();
      var html = '';

      // Corner + severity headers
      html += '<div class="rmc hdr"></div>';
      for (var s = 1; s <= 5; s++) {
        var sevLbl = (PLAN.sevLevels && PLAN.sevLevels[s-1]) ? PLAN.sevLevels[s-1].label : ('S' + s);
        html += '<div class="rmc hdr">' +
          '<div class="rmc-hdr-num">S' + s + '</div>' +
          '<div class="rmc-hdr-lbl">' + esc(sevLbl.slice(0, 9)) + '</div>' +
        '</div>';
      }

      // Data rows
      for (var ri = 0; ri < BUCKETS.length; ri++) {
        var b = BUCKETS[ri];
        html += '<div class="rmc hdr-left">' +
          '<div style="text-align:right;">' +
            '<div class="rmc-row-pp">P1×P2</div>' +
            '<div class="rmc-row-val">' + b.label + '</div>' +
          '</div>' +
        '</div>';
        for (var ci = 0; ci < 5; ci++) {
          var sv = ci + 1;
          var repRPN = b.rep * sv;
          var zone = getZone(repRPN);
          var isHl = (ri === hl.row && ci === hl.col);
          html += '<div class="rmc zone-' + zone + (isHl ? ' highlighted' : '') + '">' +
            '<span class="rmc-score">' + repRPN + '</span>' +
            (isHl ? '<span class="rmc-dot"></span>' : '') +
          '</div>';
        }
      }

      grid.innerHTML = html;
    }

    // ── RPN Calculator ────────────────────────────────────────────────────────
    function setRating(which, val) {
      if (which === 'S')  selS  = val;
      if (which === 'P1') selP1 = val;
      if (which === 'P2') selP2 = val;

      document.querySelectorAll('[data-rating="' + which + '"]').forEach(function(btn) {
        btn.classList.toggle('selected', parseInt(btn.getAttribute('data-val')) === val);
      });

      updateRPNResult();
      renderRPNMatrix();
    }

    function updateRPNResult() {
      var scoreEl   = document.getElementById('rpn-score-val');
      var formulaEl = document.getElementById('rpn-formula-text');
      var pillEl    = document.getElementById('rpn-zone-pill');
      if (!scoreEl) return;

      if (selS == null || selP1 == null || selP2 == null) {
        scoreEl.textContent   = '—';
        if (formulaEl) formulaEl.textContent = 'S × P1 × P2 = ?';
        if (pillEl) { pillEl.textContent = 'Select all three scores'; pillEl.className = 'rpn-zone-pill none'; }
        return;
      }

      var score = selS * selP1 * selP2;
      scoreEl.textContent = score;
      var low  = parseInt(PLAN.thresholdLow)  || 10;
      var high = parseInt(PLAN.thresholdHigh) || 49;

      var zone, label;
      if (score <= low)  { zone = 'acceptable';   label = 'Broadly Acceptable'; }
      else if (score > high) { zone = 'unacceptable'; label = 'Unacceptable'; }
      else               { zone = 'tolerable';    label = 'Tolerable — Investigate Further'; }

      var sevLbl = (PLAN.sevLevels && PLAN.sevLevels[selS-1]) ? PLAN.sevLevels[selS-1].label : 'S' + selS;
      var p1Lbl  = (PLAN.p1Levels  && PLAN.p1Levels[selP1-1]) ? PLAN.p1Levels[selP1-1].label  : 'P1-' + selP1;
      var p2Lbl  = (PLAN.p2Levels  && PLAN.p2Levels[selP2-1]) ? PLAN.p2Levels[selP2-1].label  : 'P2-' + selP2;
      if (formulaEl) formulaEl.textContent = sevLbl + ' (S' + selS + ') × ' + p1Lbl + ' (P1-' + selP1 + ') × ' + p2Lbl + ' (P2-' + selP2 + ') = ' + score;
      if (pillEl) { pillEl.textContent = label; pillEl.className = 'rpn-zone-pill ' + zone; }
    }

    // ── Zone range display ────────────────────────────────────────────────────
    function updateZoneRanges() {
      var low  = parseInt(PLAN.thresholdLow)  || 10;
      var high = parseInt(PLAN.thresholdHigh) || 49;
      var acc  = document.getElementById('zone-acc-range');
      var tol  = document.getElementById('zone-tol-range');
      var unacc = document.getElementById('zone-unacc-range');
      if (acc)   acc.textContent  = 'RPN 1–' + low;
      if (tol)   tol.textContent  = 'RPN ' + (low + 1) + '–' + high;
      if (unacc) unacc.textContent = 'RPN >' + high;
    }

    // ── Wire inputs ───────────────────────────────────────────────────────────
    function wireInputs() {
      wire('f-device',       'device');
      wire('f-rm-lead-doc',  'rmLeadDoc');
      wire('p-scope',        'scope');
      wire('p-lifecycle',    'lifecycle');
      wire('p-environments', 'environments');
      wire('p-rm-lead',      'rmLead');
      wire('p-team',         'team');
      wire('p-approver',     'approver');
      wire('p-criteria',     'criteria');
      wire('p-cycle',        'cycle');
      wire('p-proc-ref',     'procRef');
      wire('p-notes',        'notes');

      var lowEl  = document.getElementById('p-threshold-low');
      var highEl = document.getElementById('p-threshold-high');
      if (lowEl) lowEl.addEventListener('input', function() {
        var v = parseInt(this.value);
        if (!isNaN(v) && v >= 1 && v < 125) {
          PLAN.thresholdLow = v; save(); updateZoneRanges(); renderRPNMatrix(); updateRPNResult();
        }
      });
      if (highEl) highEl.addEventListener('input', function() {
        var v = parseInt(this.value);
        if (!isNaN(v) && v >= 2 && v <= 125) {
          PLAN.thresholdHigh = v; save(); updateZoneRanges(); renderRPNMatrix(); updateRPNResult();
        }
      });
    }

    function wire(id, key) {
      var el = document.getElementById(id);
      if (!el) return;
      el.addEventListener('input', function() { PLAN[key] = this.value; save(); });
    }

    // ── Status / Approval ─────────────────────────────────────────────────────
    function updateStatus() {
      var verBadge  = document.getElementById('docVerBadge');
      var statusPill = document.getElementById('docStatusPill');
      var revDisp   = document.getElementById('docRevisionDisplay');
      var statDisp  = document.getElementById('docStatusDisplay');
      var lockBanner = document.getElementById('doc-lock');
      var approveBtn = document.getElementById('btn-approve');
      var rev = PLAN.revision || 'A';

      if (verBadge)  verBadge.textContent  = 'Rev ' + rev;
      if (revDisp)   revDisp.textContent   = rev;

      if (PLAN.approved) {
        if (statusPill) { statusPill.className = 'status-pill approved'; statusPill.textContent = 'Approved'; }
        if (statDisp)   statDisp.textContent = 'Approved';
        if (lockBanner) lockBanner.style.display = '';
        if (approveBtn) {
          approveBtn.className = 'btn-export';
          approveBtn.style.borderColor = 'rgba(11,39,64,0.18)';
          approveBtn.style.color = '';
          approveBtn.innerHTML = '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" style="width:13px;height:13px;"><path d="M11 4H4a2 2 0 00-2 2v14a2 2 0 002 2h14a2 2 0 002-2v-7"/><path d="M18.5 2.5a2.121 2.121 0 013 3L12 15l-4 1 1-4 9.5-9.5z"/></svg> Initiate Revision';
          approveBtn.onclick = initiateRevision;
        }
        if (window.Approvals) Approvals.renderStatusPanel('risk-mgmt-plan', 'doc', document.getElementById('approval-route-panel'));
        lockFields();
      } else {
        if (statusPill) { statusPill.className = 'status-pill draft'; statusPill.textContent = 'Draft'; }
        if (statDisp)   statDisp.textContent = 'Draft';
        if (lockBanner) lockBanner.style.display = 'none';
        if (approveBtn) {
          approveBtn.className = 'btn-export';
          approveBtn.style.borderColor = 'rgba(16,185,129,0.3)';
          approveBtn.style.color = '#047857';
          approveBtn.innerHTML = '<svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" style="width:13px;height:13px;"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg> Approve';
          approveBtn.onclick = initiateApproval;
        }
        unlockFields();
      }
    }

    function lockFields() {
      document.querySelectorAll('.page-scroll .form-input, .page-scroll .form-textarea, .page-scroll .doc-field-input, .page-scroll .label-input, .page-scroll .def-input, .page-scroll .threshold-input').forEach(function(el) { el.disabled = true; });
    }
    function unlockFields() {
      document.querySelectorAll('.page-scroll .form-input, .page-scroll .form-textarea, .page-scroll .doc-field-input, .page-scroll .label-input, .page-scroll .def-input, .page-scroll .threshold-input').forEach(function(el) { el.disabled = false; });
    }

    function initiateApproval() {
      if (!window.Approvals) { alert('Approval module not loaded.'); return; }
      Approvals.initiate({
        recordType: 'risk-mgmt-plan', recordId: 'doc',
        meaning: 'I have reviewed and approve this Risk Management Plan as meeting the requirements of ISO 14971:2019 §4 and 21 CFR 820.30(g).',
        recordSnapshot: PLAN,
        onComplete: function(sigs) {
          PLAN.approved = true;
          PLAN.approvedAt = sigs[sigs.length - 1].timestamp;
          PLAN.approvedBy = sigs[sigs.length - 1].signerName;
          PLAN.signatures = sigs;
          PLAN.revision = PLAN.revision || 'A';
          save();
          try { LearnMode.markStepComplete('risk-mgmt-plan'); } catch(e) {}
          updateStatus();
        },
        onCancel: function() {}
      });
    }

    function initiateRevision() {
      if (!confirm('Start a new revision? This will unlock all fields. The current approval will be preserved in revision history.')) return;
      var hist = PLAN.revHistory || [];
      if (PLAN.approved) hist.push({ revision: PLAN.revision || 'A', approvedAt: PLAN.approvedAt, approvedBy: PLAN.approvedBy, signatures: PLAN.signatures });
      var cur = PLAN.revision || 'A';
      var next = (cur.length === 1 && cur.charCodeAt(0) < 90) ? String.fromCharCode(cur.charCodeAt(0) + 1) : cur + '1';
      PLAN.approved = false; PLAN.revision = next;
      PLAN.approvedAt = null; PLAN.approvedBy = null; PLAN.signatures = null; PLAN.revHistory = hist;
      save();
      if (window.Approvals) Approvals.clearInstance('risk-mgmt-plan', 'doc');
      updateStatus();
      renderScaleTable('p1-table-body',  PLAN.p1Levels,  'p1');
      renderScaleTable('p2-table-body',  PLAN.p2Levels,  'p2');
      renderScaleTable('sev-table-body', PLAN.sevLevels, 'sev');
    }

    // ── Export ────────────────────────────────────────────────────────────────
    function exportPlan() {
      var lines = ['Risk Management Plan', '=====================', ''];
      lines.push('Document No.: RM-001');
      lines.push('Revision: ' + (PLAN.revision || 'A'));
      lines.push('Status: ' + (PLAN.approved ? 'Approved' : 'Draft'));
      if (PLAN.device)    lines.push('Product: ' + PLAN.device);
      if (PLAN.rmLeadDoc) lines.push('Risk Manager: ' + PLAN.rmLeadDoc);
      lines.push('\n--- 1. Scope ---');
      if (PLAN.scope)        lines.push(PLAN.scope);
      if (PLAN.lifecycle)    lines.push('\nLifecycle: ' + PLAN.lifecycle);
      if (PLAN.environments) lines.push('\nEnvironments: ' + PLAN.environments);
      lines.push('\n--- 2. Team ---');
      if (PLAN.rmLead)   lines.push('Risk Manager: ' + PLAN.rmLead);
      if (PLAN.team)     lines.push('Team:\n' + PLAN.team);
      if (PLAN.approver) lines.push('Approval authority: ' + PLAN.approver);
      lines.push('\n--- 3. Acceptability Criteria ---');
      lines.push('\nP1 Scale:');
      PLAN.p1Levels.forEach(function(l, i) { lines.push('  ' + (i+1) + '. ' + l.label + ' — ' + l.def); });
      lines.push('\nP2 Scale:');
      PLAN.p2Levels.forEach(function(l, i) { lines.push('  ' + (i+1) + '. ' + l.label + ' — ' + l.def); });
      lines.push('\nSeverity Scale:');
      PLAN.sevLevels.forEach(function(l, i) { lines.push('  ' + (i+1) + '. ' + l.label + ' — ' + l.def); });
      lines.push('\nThresholds: Broadly Acceptable RPN ≤' + PLAN.thresholdLow + ' | Unacceptable RPN >' + PLAN.thresholdHigh);
      if (PLAN.criteria) lines.push('\nRationale:\n' + PLAN.criteria);
      lines.push('\n--- 4. Review Cycle ---');
      if (PLAN.cycle)   lines.push(PLAN.cycle);
      if (PLAN.procRef) lines.push('Procedure ref: ' + PLAN.procRef);
      if (PLAN.notes)   lines.push('Notes: ' + PLAN.notes);
      var blob = new Blob([lines.join('\n')], { type: 'text/plain' });
      var a = document.createElement('a');
      a.href = URL.createObjectURL(blob);
      a.download = 'risk-management-plan-rev' + (PLAN.revision || 'A') + '.txt';
      a.click();
      URL.revokeObjectURL(a.href);
    }

    // ── Help panel ────────────────────────────────────────────────────────────
    function openHelpPanel() {
      document.getElementById('helpPanel').style.transform = '';
      document.getElementById('panelOverlay').classList.add('open', 'help-open');
    }
    function closeAllPanels() {
      document.getElementById('panelOverlay').classList.remove('open', 'help-open');
      document.getElementById('helpPanel').style.transform = 'translateX(100%)';
    }
    document.addEventListener('keydown', function(e) { if (e.key === 'Escape') closeAllPanels(); });

    // ── AI Assist ─────────────────────────────────────────────────────────────
    AIAssist.register('p-scope', function() {
      return AIAssist.ctxLines() + '\n\nWrite the "Scope" section of a Risk Management Plan per ISO 14971. State which device model(s), configurations, accessories, and variants are in scope. 2–3 sentences, plain prose. No heading.';
    });
    AIAssist.register('p-lifecycle', function() {
      return AIAssist.ctxLines() + '\n\nWrite the "Lifecycle phases covered" section of a Risk Management Plan per ISO 14971. List all lifecycle phases (concept, design, development, manufacturing, distribution, clinical use, servicing, decommissioning). Note post-production per ISO 14971 §9. 2–3 sentences. No heading.';
    });
    AIAssist.register('p-environments', function() {
      return AIAssist.ctxLines() + '\n\nWrite the "Intended use environments" section of a Risk Management Plan. Describe physical and clinical settings; include relevant environmental factors (electromagnetic, temperature, humidity, user expertise). 2–3 sentences. No heading.';
    });
    AIAssist.register('p-team', function() {
      return AIAssist.ctxLines() + '\n\nWrite the "Risk management team members and roles" for a Risk Management Plan per ISO 14971. List typical cross-functional roles (engineering, QA, clinical/regulatory, manufacturing) with brief responsibilities. Format as list. Use placeholder names (e.g. [Engineering Lead]). No heading.';
    });
    AIAssist.register('p-criteria', function() {
      var ctx = AIAssist.ctxLines();
      var low  = PLAN.thresholdLow  || 10;
      var high = PLAN.thresholdHigh || 49;
      return ctx + '\nRPN thresholds: Broadly Acceptable ≤' + low + ', Unacceptable >' + high + '\n\nWrite the narrative justification for these risk acceptability threshold choices. Reference state-of-the-art guidance (ISO/TR 24971, device class, patient population). Note per ISO 14971 §4 that criteria must be established before risk analysis begins. 3–5 sentences. No heading.';
    });
    AIAssist.register('p-cycle', function() {
      return AIAssist.ctxLines() + '\n\nWrite the "Review triggers and cycle" for a Risk Management Plan. List specific triggers (design changes, post-market signals, CAPA findings, design phase gates, post-market surveillance). State minimum periodic review frequency. Reference ISO 14971 §9. 3–5 sentences or brief list. No heading.';
    });

    // ── Init ──────────────────────────────────────────────────────────────────
    initSidebar({ activePage: 'risk-management-plan' });
    populate();
    updateStatus();

    // ── Export Modal ──────────────────────────────────────────────
    var exportFmt = 'pdf';
    function openExportModal() { document.getElementById('exportModalOverlay').classList.add('open'); }
    function closeExportModal() { document.getElementById('exportModalOverlay').classList.remove('open'); }
    function selectExportFmt(fmt) {
      exportFmt = fmt;
      document.getElementById('expFmtPDF').classList.toggle('selected', fmt === 'pdf');
      document.getElementById('expFmtTXT').classList.toggle('selected', fmt === 'txt');
    }
    function runExport() {
      closeExportModal();
      if (exportFmt === 'pdf') exportPlanPDF(); else exportPlan();
    }

    // ── Export PDF ────────────────────────────────────────────────
    function exportPlanPDF() {
      var jsPDFLib = window.jspdf.jsPDF;
      var doc = new jsPDFLib({ orientation: 'portrait', unit: 'pt', format: 'a4' });
      var pageW = doc.internal.pageSize.getWidth();
      var margin = 50, contentW = pageW - margin * 2;
      var y = 50;
      var today = new Date().toLocaleDateString('en-US', { year: 'numeric', month: 'long', day: 'numeric' });

      doc.setFont('helvetica', 'bold'); doc.setFontSize(18); doc.setTextColor(11, 39, 64);
      doc.text('Risk Management Plan', margin, y); y += 26;
      doc.setFont('helvetica', 'normal'); doc.setFontSize(9); doc.setTextColor(100, 120, 140);
      doc.text('Document No.: RM-001   |   Rev ' + (PLAN.revision || 'A') + '   |   ' + (PLAN.approved ? 'Approved' : 'Draft') + '   |   Exported ' + today, margin, y); y += 8;
      doc.setDrawColor(200, 215, 230); doc.setLineWidth(0.5); doc.line(margin, y, pageW - margin, y); y += 18;

      function checkPage() { if (y > 780) { doc.addPage(); y = 50; } }
      function section(title) {
        checkPage();
        doc.setFont('helvetica', 'bold'); doc.setFontSize(11); doc.setTextColor(11, 39, 64);
        doc.text(title, margin, y); y += 5;
        doc.setDrawColor(10, 192, 233); doc.setLineWidth(1.5); doc.line(margin, y, margin + 40, y); y += 14;
      }
      function field(label, value) {
        if (!value) return;
        checkPage();
        doc.setFont('helvetica', 'bold'); doc.setFontSize(8); doc.setTextColor(80, 100, 120);
        doc.text(label, margin, y); y += 13;
        doc.setFont('helvetica', 'normal'); doc.setFontSize(9); doc.setTextColor(11, 39, 64);
        var lines = doc.splitTextToSize(String(value), contentW);
        lines.forEach(function(line) { checkPage(); doc.text(line, margin, y); y += 13; });
        y += 5;
      }
      function scaleList(label, levels) {
        if (!levels || !levels.length) return;
        checkPage();
        doc.setFont('helvetica', 'bold'); doc.setFontSize(8); doc.setTextColor(80, 100, 120);
        doc.text(label, margin, y); y += 13;
        levels.forEach(function(l, i) {
          checkPage();
          doc.setFont('helvetica', 'normal'); doc.setFontSize(9); doc.setTextColor(11, 39, 64);
          doc.text('  ' + (i+1) + '. ' + l.label + ' — ' + l.def, margin, y); y += 13;
        });
        y += 5;
      }

      section('1. Scope');
      if (PLAN.device) field('Product / Device', PLAN.device);
      field('Lifecycle Phases', PLAN.lifecycle);
      field('Environments of Use', PLAN.environments);

      section('2. Team');
      field('Risk Manager', PLAN.rmLead);
      field('Team Members', PLAN.team);
      field('Approval Authority', PLAN.approver);

      section('3. Acceptability Criteria');
      scaleList('P1 Scale (Probability of Hazardous Situation)', PLAN.p1Levels);
      scaleList('P2 Scale (Probability of Harm)', PLAN.p2Levels);
      scaleList('Severity Scale', PLAN.sevLevels);
      field('Risk Thresholds', 'Broadly Acceptable RPN ≤' + PLAN.thresholdLow + ' | Unacceptable RPN >' + PLAN.thresholdHigh);
      field('Criteria Rationale', PLAN.criteria);

      section('4. Review Cycle');
      field('Review Frequency', PLAN.cycle);
      field('Procedure Reference', PLAN.procRef);
      field('Notes', PLAN.notes);

      var total = doc.internal.getNumberOfPages();
      for (var i = 1; i <= total; i++) {
        doc.setPage(i);
        doc.setFont('helvetica', 'normal'); doc.setFontSize(8); doc.setTextColor(150, 170, 190);
        doc.text('Risk Management Plan — Rev ' + (PLAN.revision || 'A') + ' — Page ' + i + ' of ' + total, margin, 825);
        doc.text('CONFIDENTIAL', pageW - margin, 825, { align: 'right' });
      }
      doc.save('risk-management-plan-rev' + (PLAN.revision || 'A') + '.pdf');
    }
  </script>

  <!-- EXPORT MODAL -->
  <div class="export-modal-overlay" id="exportModalOverlay" onclick="if(event.target===this)closeExportModal()">
    <div class="export-modal">
      <div class="export-modal-title">Export Risk Management Plan</div>
      <div class="export-modal-sub">Select a format to download</div>
      <div class="export-group">
        <div class="export-group-label">Format</div>
        <div class="export-radio-group">
          <div class="export-radio-btn selected" id="expFmtPDF" onclick="selectExportFmt('pdf')">
            <svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 00-2 2v16a2 2 0 002 2h12a2 2 0 002-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="9" y1="13" x2="15" y2="13"/><line x1="9" y1="17" x2="15" y2="17"/></svg>
            PDF
          </div>
          <div class="export-radio-btn" id="expFmtTXT" onclick="selectExportFmt('txt')">
            <svg viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 00-2 2v16a2 2 0 002 2h12a2 2 0 002-2V8z"/><polyline points="14 2 14 8 20 8"/><line x1="9" y1="13" x2="15" y2="13"/><line x1="9" y1="17" x2="15" y2="17"/><line x1="9" y1="9" x2="15" y2="9"/></svg>
            Text (.txt)
          </div>
        </div>
      </div>
      <div class="export-modal-footer">
        <button class="btn-export-run" onclick="runExport()">
          <svg viewBox="0 0 24 24"><path d="M21 15v4a2 2 0 01-2 2H5a2 2 0 01-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
          Export
        </button>
        <button class="btn-export-cancel" onclick="closeExportModal()">Cancel</button>
      </div>
    </div>
  </div>
</body>
</html>
